<?xml version="1.0" encoding="utf-8"?>
<CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" FileName="CIP_cs_HardwareNetwork.aml" SchemaVersion="2.15" xsi:noNamespaceSchemaLocation="CAEX_ClassModel_V2.15.xsd">
  <AdditionalInformation>
    <WriterHeader>
      <WriterName>Totally Integrated Automation Portal</WriterName>
      <WriterID>1d4fcebb-1ad6-4881-b01d-bca335d94a46:V1.0</WriterID>
      <WriterVendor>Siemens AG</WriterVendor>
      <WriterVendorURL>www.siemens.com</WriterVendorURL>
      <WriterVersion>1800</WriterVersion>
      <WriterRelease>1800.100.4201.1</WriterRelease>
      <LastWritingDateTime>2026-09-06T00:17:29.25393Z</LastWritingDateTime>
    </WriterHeader>
  </AdditionalInformation>
  <AdditionalInformation AutomationMLVersion="2.0" />
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="AR APC" Version="1.3.0" />
    <Document DocumentIdentifier="ARE APC Drive" Version="1.2.0" />
  </AdditionalInformation>
  <InstanceHierarchy Name="APC Sample Instance Hierarchy">
    <InternalElement ID="29c220eb-f527-41ae-b9d1-b63cd259d212" Name="CIP V1.2_V18">
      <InternalElement ID="3d3c2135-2165-43ca-ae32-d68ae81df897" Name="PN/IE_1">
        <Attribute Name="Type" AttributeDataType="xs:string">
          <Value>Ethernet</Value>
        </Attribute>
        <ExternalInterface ID="6dd737f5-3596-4d37-ada3-7fc01b9535a9" Name="LogicalEndPoint_Subnet" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
        <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Subnet" />
      </InternalElement>
      <InternalElement ID="846d5a32-e899-413a-b0f0-d5d42c83d84a" Name="Ungrouped devices">
        <InternalElement ID="b376735d-b1f5-4afb-a58e-17d12026801c" Name="ET 200SP station_1">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Device.ET200SP</Value>
          </Attribute>
          <InternalElement ID="d0426874-9c8e-496c-8799-c94838175db6" Name="Rack_0">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>Rack</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>System:Rack.ET200SP</Value>
            </Attribute>
            <InternalElement ID="687e7b3a-3469-4dd3-aac3-848b51eb3617" Name="IO_Device_Main">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>IM 155-6 PN HF</Value>
              </Attribute>
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 155-6AU00-0CN0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V3.3</Value>
              </Attribute>
              <InternalElement ID="7ade0995-6d5b-4bab-912f-5184d3c5b38d" Name="IO_Device_Main">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>0</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <InternalElement ID="020c845f-1d0f-433f-92a7-0292d446cdd7" Name="BA 2xRJ45">
                <Attribute Name="TypeName" AttributeDataType="xs:string">
                  <Value>BA 2xRJ45</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>127</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>false</Value>
                </Attribute>
                <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                  <Value>OrderNumber:6ES7 193-6AR00-0AA0</Value>
                </Attribute>
                <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                  <Value>V0.0</Value>
                </Attribute>
                <InternalElement ID="2acd91e2-92c8-4e92-befe-71258b301283" Name="PROFINET interface">
                  <Attribute Name="Label" AttributeDataType="xs:string">
                    <Value>X1</Value>
                  </Attribute>
                  <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                    <Value>true</Value>
                  </Attribute>
                  <ExternalInterface ID="a6f97ba6-a149-4312-a3a9-bb84b8c775ed" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                  <InternalElement ID="1cdba147-2c35-4765-aa2a-835d1636013c" Name="IE1">
                    <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                      <Value>255.255.255.0</Value>
                    </Attribute>
                    <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                      <Value>Project</Value>
                    </Attribute>
                    <Attribute Name="Type" AttributeDataType="xs:string">
                      <Value>Ethernet</Value>
                    </Attribute>
                    <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                      <Value>192.168.0.20</Value>
                    </Attribute>
                    <ExternalInterface ID="6176c019-7f0c-4139-92af-3d127a3d96a9" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
                  </InternalElement>
                  <InternalElement ID="e22656bd-f4be-4d25-8e4f-8652b53c25bf" Name="Port_1">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P1 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>1</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <InternalElement ID="7ffa1be9-ddbe-4f12-9634-727cd8e227fc" Name="Port_2">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P2 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>2</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
                </InternalElement>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="eac5ad27-388c-419e-91f9-ce7a9732636a" Name="DI 8x24VDC ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 8x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:11:08.8970097Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="4e054018-a829-4b3f-9268-fe3350c6ab78" Name="DI 8x24VDC ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>0</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="83b4f6c3-1a05-4b43-ba86-5312656b5911" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1bc0740a-eac2-4cbb-8ccd-0e9deb8c558d" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9870bda7-384a-4b49-8745-055018010c18" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f8fc1080-06ea-491b-92cf-26d3fcdb9033" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5c6b623b-3a74-4227-8753-a46e24025e4a" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7b824e2c-58f9-4dd6-b8da-ec878fd10b9d" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c556505f-9e07-4352-8909-4b065a050d14" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9b8820c6-71c4-487e-88d4-89e139a16f13" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="0fdba2ed-e088-46a6-bea9-433237837401" Name="DI 8x24VDC ST_2">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 8x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:24:57.3120488Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="587e4560-f7d2-46b2-bd2f-fc2297a15031" Name="DI 8x24VDC ST_2">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>1</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="98cbc35d-03ac-4d73-9038-1a46d6ece64a" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5d35efda-d970-4e66-8c83-df52499b8088" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f4676367-2fce-4e27-96fb-0a39f9449b81" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1d62d60d-a0bd-4fcc-acfc-46b8ba340a6f" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="339fd75a-b636-41c8-abbd-a1deba8fc3db" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b924e4e1-46df-44d5-8005-1fd3ad73216e" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b9bad4b7-6c41-4ace-95d9-067f9fecbb8c" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c5e63962-a5f7-4575-ae23-03638a7e376f" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="cd84323f-f1c9-486d-bcd2-881ddd1bf7bb" Name="DQ 8x24VDC/0.5A ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 8x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:11:42.4780644Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="4da56342-866a-4ef8-92a5-64d5b27a5c48" Name="DQ 8x24VDC/0.5A ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>2</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="3ca6efa9-4185-4fee-8772-4c25c7f9d79a" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5a6f1cc7-42e7-4efa-b317-634b2c814d39" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9579569e-eab3-4272-ac4f-7265373f0376" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e671c32d-3e34-42f6-801e-0f7f8b3a5741" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a6659cbf-e566-469b-92d0-4a75f1f9be7f" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d43fbf10-7190-4e2d-8e3b-deb5129c1b63" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="00476170-e18d-4f8c-b414-51b4fc830cd0" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="542e4a84-95a5-4c32-bf8c-3b88f4c99260" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="58fcb809-6252-45e9-9e55-0218d4b1d289" Name="DQ 8x24VDC/0.5A ST_2">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 8x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>4</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:29:40.5776738Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="6abe8983-ba7f-47c9-9499-673a3bf85432" Name="DQ 8x24VDC/0.5A ST_2">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>3</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="f9d984ce-dfdc-4c0c-98a8-a10f9a7ee9a6" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7aedf66d-0af4-439f-a43b-0c6bc0dc157c" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4ba090c1-72a0-4ace-9f2f-40d8f3e0f6bf" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="baeeb351-f2f5-419e-9f79-837feae46f8f" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5938d435-d803-45e2-97cd-359f4fd21810" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2c592cc9-7542-4f46-83c4-3fc3e354ed9d" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1649f2ad-ccad-4384-b4fe-ecc207ad23f8" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="72a7da07-e3e6-4a29-a8c5-ff262e9253b9" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="b8c974c4-ccbb-4273-a9d9-98f675e55761" Name="Server module_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>Server module</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 193-6PA00-0AA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="5ef87b16-260b-41e1-8069-22481bbbb3d7" Name="Server module_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
        </InternalElement>
        <InternalElement ID="40d705b1-29b8-4503-aa09-e4dfe4b791a5" Name="ET 200SP station_2">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Device.ET200SP</Value>
          </Attribute>
          <InternalElement ID="a8b31f9d-4e0a-402d-a9c1-b43c12cba9ac" Name="Rack_0">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>Rack</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>System:Rack.ET200SP</Value>
            </Attribute>
            <InternalElement ID="5162a64f-b879-4562-b884-8f97399a748b" Name="IO_Device_Water_Tank">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>IM 155-6 PN HF</Value>
              </Attribute>
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 155-6AU00-0CN0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V3.3</Value>
              </Attribute>
              <InternalElement ID="1dd48dfa-0787-44cc-ad3a-5d7c1065d778" Name="IO_Device_Water_Tank">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>0</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <InternalElement ID="c47f383e-69c4-42ce-9cdd-6154bf829a9c" Name="BA 2xRJ45">
                <Attribute Name="TypeName" AttributeDataType="xs:string">
                  <Value>BA 2xRJ45</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>127</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>false</Value>
                </Attribute>
                <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                  <Value>OrderNumber:6ES7 193-6AR00-0AA0</Value>
                </Attribute>
                <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                  <Value>V0.0</Value>
                </Attribute>
                <InternalElement ID="9341cff7-d417-415d-b49e-fa9d8ebd7bcf" Name="PROFINET interface">
                  <Attribute Name="Label" AttributeDataType="xs:string">
                    <Value>X1</Value>
                  </Attribute>
                  <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                    <Value>true</Value>
                  </Attribute>
                  <ExternalInterface ID="55c2d85b-5651-499d-88b8-3affcb55304b" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                  <InternalElement ID="fb969a2b-d5b3-4dc5-bdea-94ce321113c9" Name="IE1">
                    <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                      <Value>255.255.255.0</Value>
                    </Attribute>
                    <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                      <Value>Project</Value>
                    </Attribute>
                    <Attribute Name="Type" AttributeDataType="xs:string">
                      <Value>Ethernet</Value>
                    </Attribute>
                    <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                      <Value>192.168.0.31</Value>
                    </Attribute>
                    <ExternalInterface ID="a98ace13-48ac-40f2-9a8b-ed7b37bea262" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
                  </InternalElement>
                  <InternalElement ID="667100b0-da33-4d29-acf1-6e9cc865abc5" Name="Port_1">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P1 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>1</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <InternalElement ID="67018a48-034b-4a02-b702-7449e40ab2a5" Name="Port_2">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P2 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>2</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
                </InternalElement>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="c62ef407-1035-4bd9-860d-5b87b16497c6" Name="DI 8x24VDC ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 8x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:12:24.0249394Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="d4413b58-f939-4cdb-acda-ee52357a0b16" Name="DI 8x24VDC ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>100</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="eac921ec-2340-4299-8751-dfbdf71552e4" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9a86b07a-5be6-4062-9c54-f0fe3affcb2e" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="234577e8-34b7-4080-8ab3-9da9e2715fc4" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="5a05263c-efe2-41a6-9b1c-10788e11b8a5" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3d59aba2-3b9f-40d3-a58e-110e1f4426ae" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7ff9ed9e-8750-4570-8fcb-b7e08380a120" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c7b6295c-acbf-4c57-bcd0-e9b1ababae61" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4e6aa1b4-74bd-4415-b8a7-738f81171ebc" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="4472f06a-693a-48ec-bd10-96ec83dbd3fd" Name="DQ 8x24VDC/0.5A ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 8x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:12:24.0249394Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="2e7f391c-736f-4856-8dd8-bfef151f5a40" Name="DQ 8x24VDC/0.5A ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>101</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="9c826781-6de1-47ba-b601-65a138971425" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="91485cd1-1586-4d59-8461-b9c08c8de254" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="aaaeec24-8d6c-41dc-81d7-158f9d105826" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6395ab97-cbbe-495a-af82-e19a4d04986d" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="038d796e-6061-450a-b162-a3599e581bd7" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7be23c32-c9b2-4be6-8bc6-e2c95925f2ad" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c1a97dad-3901-43c0-9787-c1fccab9b5f1" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="de60483a-4c7b-4531-b9ae-a4aa842a3eb2" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="8ef71892-2b4d-444a-a0e3-3c911990a65d" Name="AI 4xU/I 2-wire ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AI 4xU/I 2-wire ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 134-6HD01-0BA1</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:16:53.7085332Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V2.0</Value>
              </Attribute>
              <InternalElement ID="72bda7cd-e0d1-4a1b-a9d2-a67ef81e70c1" Name="AI 4xU/I 2-wire ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>102</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="47e63f8a-fe20-43b7-a1d6-9a5f90335807" Name="Channel_AI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="283b3b11-115b-430c-9cf3-dfeec4d4ccfd" Name="Channel_AI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f404a793-5dd6-4475-96ef-0ac3123e3d1b" Name="Channel_AI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a0f088fb-6805-423d-905a-cedf82f3bbfc" Name="Channel_AI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="e767dd8f-47d9-49bf-b986-81cc17fd4779" Name="AQ 4xU/I ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AQ 4xU/I ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>4</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 135-6HD00-0BA1</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:17:38.0464238Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="7815b466-6896-4153-9cc0-f8a1ba2ff694" Name="AQ 4xU/I ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>110</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="329cbd5d-a82a-46ca-88ad-58dbfc25f670" Name="Channel_AO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6488be09-957d-4b93-9a68-b670115267d7" Name="Channel_AO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="eca2a751-f705-4df9-ba80-8a7102a536c3" Name="Channel_AO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="bbf4563e-bba3-47bf-9074-3e180c423912" Name="Channel_AO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="7997916a-073c-42a9-86d3-7a5a4abfa71b" Name="Server module_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>Server module</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 193-6PA00-0AA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="a6cc96a5-49c9-45ad-9247-cbbd8d76c81f" Name="Server module_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
        </InternalElement>
        <InternalElement ID="a09e800b-f63a-409d-99aa-ca4574fd9121" Name="ET 200SP station_3">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Device.ET200SP</Value>
          </Attribute>
          <InternalElement ID="688800ef-feae-4b89-989e-8060aada219b" Name="Rack_0">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>Rack</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>System:Rack.ET200SP</Value>
            </Attribute>
            <InternalElement ID="fda33bb6-a314-446d-8c32-52771fb76871" Name="IO_Device_Acid_Tank">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>IM 155-6 PN HF</Value>
              </Attribute>
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 155-6AU00-0CN0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V3.3</Value>
              </Attribute>
              <InternalElement ID="9aa40709-f0b1-43f8-b08b-f1a1eddfe027" Name="IO_Device_Acid_Tank">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>0</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <InternalElement ID="63ea1774-a577-41a0-81c1-3e3097960cb2" Name="BA 2xRJ45">
                <Attribute Name="TypeName" AttributeDataType="xs:string">
                  <Value>BA 2xRJ45</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>127</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>false</Value>
                </Attribute>
                <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                  <Value>OrderNumber:6ES7 193-6AR00-0AA0</Value>
                </Attribute>
                <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                  <Value>V0.0</Value>
                </Attribute>
                <InternalElement ID="69b815ff-f5f4-443d-a033-e13046356334" Name="PROFINET interface">
                  <Attribute Name="Label" AttributeDataType="xs:string">
                    <Value>X1</Value>
                  </Attribute>
                  <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                    <Value>true</Value>
                  </Attribute>
                  <ExternalInterface ID="5041605f-7f07-4fec-87c4-334794ae6cab" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                  <InternalElement ID="9c0f2637-789d-4308-a4e3-9b09af4e28c0" Name="IE1">
                    <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                      <Value>255.255.255.0</Value>
                    </Attribute>
                    <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                      <Value>Project</Value>
                    </Attribute>
                    <Attribute Name="Type" AttributeDataType="xs:string">
                      <Value>Ethernet</Value>
                    </Attribute>
                    <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                      <Value>192.168.0.32</Value>
                    </Attribute>
                    <ExternalInterface ID="468a9ccc-1c87-4353-8c54-1246160c4771" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
                  </InternalElement>
                  <InternalElement ID="93979101-c02f-4741-8ec2-a7674906b1a7" Name="Port_1">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P1 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>1</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <InternalElement ID="2200bb21-4be4-4778-969d-eefed07cd534" Name="Port_2">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P2 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>2</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
                </InternalElement>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="9cad3430-4134-47b6-b2dd-95f3a17cfba9" Name="DI 8x24VDC ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 8x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:18:09.7807988Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="d28f54bb-16cc-4b0b-a788-014d70f95a9f" Name="DI 8x24VDC ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>150</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="d9f62192-9ac2-4dca-88e3-2660b5addf33" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="089e6f1c-0f66-48e1-89f0-63b2fe9f6c3c" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="05444cbe-e6ae-4947-b82a-78c751b1fe4f" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a30c0af8-db3f-40d2-a46c-df305fc791dd" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e2d4ab3e-04b3-4b17-a579-6571d11c5a23" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7258e2bb-a90d-4694-8d6c-b6511c587f31" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="79b529da-17c3-433e-81e4-7068bd45cfa7" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="eda53753-7e20-4c1b-b813-09016e24eee5" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="98da6683-54c1-475c-98f3-83cfb6b4ca93" Name="DQ 8x24VDC/0.5A ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 8x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:18:09.7807988Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="c7b969ef-6b1b-4109-9b58-de32756182a3" Name="DQ 8x24VDC/0.5A ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>151</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="91167ace-c920-4bd3-921a-e7f325699236" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="554ab95c-5c3e-4521-b498-a3cc04730a1b" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4823e46c-3ba5-4a75-998a-3949951e9ef4" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4c285e15-59c7-43b2-ab22-2e1902933a7d" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="54a051b6-f679-43d8-9ddb-daf9241d06f5" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="465ae4d8-9d1c-4f55-8655-9d38c8daa84a" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3c9daa44-3533-4d85-8694-178e91dc496a" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6622f7a7-2050-4107-a4fc-f5829f73f400" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="1f6037c7-4081-478c-913d-0ebafd648ed2" Name="AI 4xU/I 2-wire ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AI 4xU/I 2-wire ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 134-6HD01-0BA1</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:18:09.7807988Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V2.0</Value>
              </Attribute>
              <InternalElement ID="d9b55dd1-ecb0-4bce-b8ae-f497ea91541e" Name="AI 4xU/I 2-wire ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>152</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="5e5e2f82-9310-44d2-a477-0e15863561e5" Name="Channel_AI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="94a6db47-ecf2-4422-bfc3-2ed0880d01b5" Name="Channel_AI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1b383e46-3979-4649-9070-b4efc191a4c9" Name="Channel_AI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="77e45b31-05c2-4f05-89ed-57920045be5f" Name="Channel_AI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="6e8a824d-9762-49d5-a3e9-a76812ef54be" Name="AQ 4xU/I ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AQ 4xU/I ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>4</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 135-6HD00-0BA1</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2023-05-08T12:18:09.7807988Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="4b4660c6-2c54-49a8-9c5c-4e3f14e66b0c" Name="AQ 4xU/I ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>160</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="43e8588e-5224-47bc-9826-aff656c869ab" Name="Channel_AO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8d7bc20b-b2d9-400b-a840-1a6faf1dbdc1" Name="Channel_AO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="cb6b8091-c3b2-4a00-b130-33c8129366ed" Name="Channel_AO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3223ccab-607a-49d7-b538-22d4a75d7bf0" Name="Channel_AO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="e5fcc057-c065-4158-9c7f-8642b012cb17" Name="Server module_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>Server module</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 193-6PA00-0AA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="2b9e3825-790e-4745-88d3-2589f9d04b65" Name="Server module_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
        </InternalElement>
        <InternalElement ID="b64150d9-0d04-4921-a1b4-1caab78eca6f" Name="ET 200SP station_4">
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Device.ET200SP</Value>
          </Attribute>
          <InternalElement ID="0f979e40-368d-44d3-a8ba-cd6967474937" Name="Rack_0">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>Rack</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>System:Rack.ET200SP</Value>
            </Attribute>
            <InternalElement ID="1a206a7b-d4ca-41aa-a1f5-8444073e84da" Name="IO_Device_Caustic_Tank">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>IM 155-6 PN HF</Value>
              </Attribute>
              <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
                <Value>HeadModule</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 155-6AU00-0CN0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V3.3</Value>
              </Attribute>
              <InternalElement ID="fdb70725-a0d9-42ea-ac49-99152aa1e33f" Name="IO_Device_Caustic_Tank">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>0</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <InternalElement ID="4e3fd42d-3a9a-496d-ab91-336e0a2b0eef" Name="BA 2xRJ45">
                <Attribute Name="TypeName" AttributeDataType="xs:string">
                  <Value>BA 2xRJ45</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>127</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>false</Value>
                </Attribute>
                <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                  <Value>OrderNumber:6ES7 193-6AR00-0AA0</Value>
                </Attribute>
                <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                  <Value>V0.0</Value>
                </Attribute>
                <InternalElement ID="65a4ff4c-7cb9-463e-a8d0-f8e0f5e61ec7" Name="PROFINET interface">
                  <Attribute Name="Label" AttributeDataType="xs:string">
                    <Value>X1</Value>
                  </Attribute>
                  <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                    <Value>true</Value>
                  </Attribute>
                  <ExternalInterface ID="9fc7c74c-8741-41f5-8731-9008565f8888" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                  <InternalElement ID="3e19b14d-aa5a-4a44-b387-42eed1003863" Name="IE1">
                    <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                      <Value>255.255.255.0</Value>
                    </Attribute>
                    <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                      <Value>Project</Value>
                    </Attribute>
                    <Attribute Name="Type" AttributeDataType="xs:string">
                      <Value>Ethernet</Value>
                    </Attribute>
                    <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                      <Value>192.168.0.33</Value>
                    </Attribute>
                    <ExternalInterface ID="9b8516cd-abd2-415a-bd16-d360d033ae47" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
                  </InternalElement>
                  <InternalElement ID="5408450f-30a4-4387-8d5a-296b34aea797" Name="Port_1">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P1 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>1</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <InternalElement ID="cb52895e-3b37-41d0-a45a-86545b9f5f59" Name="Port_2">
                    <Attribute Name="Label" AttributeDataType="xs:string">
                      <Value>P2 R</Value>
                    </Attribute>
                    <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                      <Value>2</Value>
                    </Attribute>
                    <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                    <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
                  </InternalElement>
                  <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
                </InternalElement>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="178e2bb7-816f-4d5d-99ef-58a649110e22" Name="DI 8x24VDC ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DI 8x24VDC ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 131-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2024-07-17T09:01:32.5912319Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="bf7fca94-9ffb-456a-8c27-9128b781e505" Name="DI 8x24VDC ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>200</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="da2de3af-1b34-48b4-99fb-7b9b398e7b9f" Name="Channel_DI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1113da07-ad0d-47b0-a462-8f13c662fee1" Name="Channel_DI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2713dca5-f9b8-4368-896c-bed9cce42581" Name="Channel_DI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d67668a2-b83f-4cc9-a630-2216ed88ab3a" Name="Channel_DI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1cb3be46-b69e-4128-96dc-06f2fbc48454" Name="Channel_DI_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f9591859-5090-44b8-b2b8-c3209fc7aab0" Name="Channel_DI_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ed2bac1c-aad3-4983-83b4-dbabc5f4f9d2" Name="Channel_DI_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a37658d9-a4c8-49df-a968-198800f6d36b" Name="Channel_DI_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="8564aebf-cd6d-4c3c-a5fc-af3ed2c01366" Name="DQ 8x24VDC/0.5A ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>DQ 8x24VDC/0.5A ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>2</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 132-6BF01-0BA0</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2024-07-17T09:01:32.5912319Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V0.0</Value>
              </Attribute>
              <InternalElement ID="3471d747-c424-4e5e-8dc0-bf82cafe0650" Name="DQ 8x24VDC/0.5A ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>201</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>8</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="c04a40a0-8bee-4cfe-8914-7e60afbe67ab" Name="Channel_DO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="33201a74-85d1-4481-a754-3cd1a3235131" Name="Channel_DO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="83ed5ef4-70d3-4088-9e03-fb94f7cda125" Name="Channel_DO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="932fd687-7b82-41f3-84c8-95fc8a524925" Name="Channel_DO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e9c02329-d85f-4874-b850-579e6435cfe3" Name="Channel_DO_4" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>4</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fc8b231f-ea25-4eb1-8c96-0b2efd4b7383" Name="Channel_DO_5" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>5</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b65bda69-2b8c-45b8-b07e-f6fd858922ef" Name="Channel_DO_6" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>6</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f0c1b2d3-e19f-491e-bcbc-a4dee62b525b" Name="Channel_DO_7" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Digital</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>7</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="d02d2bf3-c4b0-4530-bc0a-bbb96a38f5f8" Name="AI 4xU/I 2-wire ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AI 4xU/I 2-wire ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 134-6HD01-0BA1</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2024-07-17T09:01:32.5912319Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V2.0</Value>
              </Attribute>
              <InternalElement ID="adf5adb4-054c-4f28-9877-7900ad13be14" Name="AI 4xU/I 2-wire ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>202</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Input</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="0c2d9997-3240-4640-af15-beeb3a0ca52f" Name="Channel_AI_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="bcaaf68c-d743-41c4-ab23-34b7570c4dce" Name="Channel_AI_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="627decd9-c9bc-427d-9a76-962c85a58c47" Name="Channel_AI_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7ae1eaf9-f51b-49ce-9fd0-064d0d864271" Name="Channel_AI_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="31f00401-fa97-4fbb-827b-72bb2b09d2e0" Name="AQ 4xU/I ST_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>AQ 4xU/I ST</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>4</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 135-6HD00-0BA1</Value>
              </Attribute>
              <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
                <Value>2024-07-17T09:01:32.5912319Z</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="1729fa9d-1bbb-45a8-a703-676b9c8b4de5" Name="AQ 4xU/I ST_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <Attribute Name="Address">
                  <RefSemantic CorrespondingAttributePath="OrderedListType" />
                  <Attribute Name="1">
                    <Attribute Name="StartAddress" AttributeDataType="xs:int">
                      <Value>210</Value>
                    </Attribute>
                    <Attribute Name="Length" AttributeDataType="xs:int">
                      <Value>64</Value>
                    </Attribute>
                    <Attribute Name="IoType" AttributeDataType="xs:string">
                      <Value>Output</Value>
                    </Attribute>
                  </Attribute>
                </Attribute>
                <ExternalInterface ID="345cd98f-8d6d-456c-af05-dd0677da95b2" Name="Channel_AO_0" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>0</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="521aa9a8-008c-4433-8b76-d77c525a88e7" Name="Channel_AO_1" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>1</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6e643be7-5b93-4968-8984-442b15b2a0c0" Name="Channel_AO_2" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>2</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1b009a4f-8063-459b-bb56-ffe6adccff48" Name="Channel_AO_3" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Channel">
                  <Attribute Name="Type" AttributeDataType="xs:string">
                    <Value>Analog</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="Number" AttributeDataType="xs:int">
                    <Value>3</Value>
                  </Attribute>
                  <Attribute Name="Length" AttributeDataType="xs:int">
                    <Value>16</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="7de7ea74-c6b6-45cc-99ed-53dfb004897b" Name="Server module_1">
              <Attribute Name="TypeName" AttributeDataType="xs:string">
                <Value>Server module</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>5</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>false</Value>
              </Attribute>
              <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
                <Value>OrderNumber:6ES7 193-6PA00-0AA0</Value>
              </Attribute>
              <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
                <Value>V1.1</Value>
              </Attribute>
              <InternalElement ID="bebd011e-fe65-477f-a116-3d44816c9dcf" Name="Server module_1">
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
        </InternalElement>
        <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceUserFolder" />
      </InternalElement>
      <InternalElement ID="6517482c-1a91-4e73-967f-2b10b65c0628" Name="S71500/ET200MP station_1">
        <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
          <Value>System:Device.S71500</Value>
        </Attribute>
        <InternalElement ID="dce8f5d8-e2e5-470b-811e-df9d13959b6e" Name="Rail_0">
          <Attribute Name="TypeName" AttributeDataType="xs:string">
            <Value>Rack</Value>
          </Attribute>
          <Attribute Name="PositionNumber" AttributeDataType="xs:int">
            <Value>0</Value>
          </Attribute>
          <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
            <Value>false</Value>
          </Attribute>
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>OrderNumber:6ES7 590-1***0-0AA0</Value>
          </Attribute>
          <InternalElement ID="305b4a5c-b2ae-43e5-8db1-be30e631c84b" Name="PLC_CIP">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>CPU 1511-1 PN</Value>
            </Attribute>
            <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
              <Value>CPU</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>1</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>OrderNumber:6ES7 511-1AK01-0AB0</Value>
            </Attribute>
            <Attribute Name="InstallationDate" AttributeDataType="xs:dateTime">
              <Value>2020-02-17T18:52:15.820445Z</Value>
            </Attribute>
            <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
              <Value>V2.1</Value>
            </Attribute>
            <InternalElement ID="f991862e-4d96-49c1-bf44-d12f26680f0e" Name="Default tag table">
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />
            </InternalElement>
            <InternalElement ID="8f202d4c-eb51-472a-b427-449b61b4c642" Name="00 Machine">
              <InternalElement ID="6c6ec557-cefb-47b4-80b4-8a7a81435d70" Name="Inputs Machine">
                <ExternalInterface ID="52698f80-a53c-4b11-978a-bc9ba8cacd11" Name="i_xButton_Start" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>0.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Hardware start button</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Hardware start button</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4c01e8f2-e02d-48f4-91a2-f00d4d6857ed" Name="i_xButton_Stop" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>0.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Hardware stop button</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Hardware stop button</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ddaa48d6-2151-4939-b0c5-66fabb7f6f76" Name="i_xButton_Reset" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>0.2</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Hardware reset button</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Hardware reset button</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />
              </InternalElement>
              <InternalElement ID="0ba8c11d-59b3-4531-a800-d5b338ca2ecd" Name="Outputs Machine">
                <ExternalInterface ID="43db0b91-5a4b-44be-98c7-518d91acdd04" Name="q_xLamp_Red" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>2.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Light tower lamp, application faulted</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Light tower lamp, application faulted</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="122e4895-4f26-4be7-9750-be9ed8930ec7" Name="q_xLamp_Orange" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>2.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Light tower lamp, application warning</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Light tower lamp, application warning</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="71b24f6e-b8de-4242-94dc-9595db211275" Name="q_xLamp_White" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>2.2</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Light tower lamp, application running production</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Light tower lamp, application running production</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="6b319395-db76-464b-9961-e4ae3684b7b1" Name="q_xLamp_Blue" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>2.3</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Light tower lamp, application draining</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Light tower lamp, application draining</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e222fe6c-7a5e-4a12-b1ba-27d4083d2c92" Name="q_xHorn" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>2.4</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Light tower horn, fault or warning</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Light tower horn, fault or warning</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagUserFolder" />
            </InternalElement>
            <InternalElement ID="9121a4eb-1f7a-486b-b12b-7409886fe4c4" Name="01 Equipment">
              <InternalElement ID="bda93224-85a8-44f4-b54b-053119dd1906" Name="Inputs Equipment">
                <ExternalInterface ID="d3fb386c-00d7-4fde-a7e2-5555b6d1f973" Name="i_xWater_Pump_MCB" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>1.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump motor circuit breaker process 1</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump motor circuit breaker process 1</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2c5d4cf8-7ca4-492a-a7e2-1b75cfbd0971" Name="i_xWater_Pump_LI" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>100.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump local isolator Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump local isolator Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="fa1bb067-7273-4f6e-9d86-1aef83766d63" Name="i_xWater_Pump_Running" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>100.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump running feedback Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump running feedback Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b47ba7a2-c894-4190-8407-9c4e4ff0241c" Name="i_xAcid_Pump_MCB" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>1.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump motor circuit breaker process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump motor circuit breaker process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="07ef51e4-ba2e-4d99-a639-93a8a88545c1" Name="i_xAcid_Pump_LI" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>150.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump local isolator Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump local isolator Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a13e67f2-2938-4d91-b699-39ac0c1a8e69" Name="i_xAcid_Pump_Running" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>150.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump running feedback  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump running feedback  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2306a76a-7ab5-40d7-9693-17e35da7eb91" Name="i_xWater_Valve_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>100.2</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill valve position open feedback Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill valve position open feedback Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="3e3f6ffd-2102-4122-b69d-f846205bf8a2" Name="i_xAcid_Valve_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>150.2</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill valve position open feedback  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill valve position open feedback  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="e23907a5-83a3-4c3c-93e5-52a82806cd9d" Name="i_wWater_Tank_ActLevel" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W102</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill tank actual liquid level Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill tank actual liquid level Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4e5a9977-8ca8-479c-b701-923182433bd3" Name="i_wAcid_Tank_ActLevel" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W152</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill tank actual liquid level  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill tank actual liquid level  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="12d29372-62af-4ad9-aa95-3528e44f58de" Name="i_xWater_Valve_Drain_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>100.3</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill valve drain position open feedback Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill valve drain position open feedback Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="a52417d6-d470-4ea3-ac8a-3617dc143694" Name="i_xAcid_Valve_Drain_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>150.3</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill valve drain position open feedback  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill valve drain position open feedback  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="7815ac6f-f5b6-473a-b7b0-2969eefde8f2" Name="i_wWater_Tank_ActTemperature" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W104</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill tank actual liquid temperature Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill tank actual liquid temperature Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="80036c1a-58a9-4760-824b-eb3059f4a18d" Name="i_wAcid_Tank_ActTemperature" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W154</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill tank actual liquid temperature  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill tank actual liquid temperature  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="df41bd0f-be69-4c00-bcd1-10a04bd73ff3" Name="i_wCaustic_Tank_ActTemperature" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W204</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c0bc140b-dd52-43d7-8ad6-d0cc4c921fd9" Name="i_xCaustic_Pump_MCB" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>1.2</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump motor circuit breaker process 1</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump motor circuit breaker process 1</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8e05e303-8312-4e57-8c30-5a7c4b87a81b" Name="i_xCaustic_Pump_LI" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>200.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump local isolator Caustic</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump local isolator Caustic</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9f71cc34-7d19-4774-b404-8b1cb03b5bb8" Name="i_xCaustic_Pump_Running" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>200.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump running feedback Caustic</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump running feedback Caustic</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="4b0008ea-9fad-44f8-a7a3-10894c2f56e7" Name="i_xCaustic_Valve_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>200.2</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b9e76db6-eaf2-471c-b6f4-52dc65fac0ee" Name="i_wCaustic_Tank_ActLevel" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W202</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="df6004fc-42f5-43d1-a37d-714657a4a049" Name="i_xCaustic_Valve_Drain_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>200.3</Value>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />
              </InternalElement>
              <InternalElement ID="ba4fb687-94dd-4c47-845a-d1f166ef90d0" Name="Outputs Equipment">
                <ExternalInterface ID="3c4aead6-8a57-4117-a87b-0ded42bb4759" Name="q_xWater_Pump_Start" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>3.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill pump start operation process 1</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill pump start operation process 1</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="965f3888-99d9-458f-a179-c79e34cebe22" Name="q_xAcid_Pump_Start" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>3.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill pump start operation process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill pump start operation process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="00577cb9-5718-4268-b24a-7034473318cb" Name="q_xAcid_Valve_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>151.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill valve open command  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill valve open command  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="176761d6-eaa4-43a4-87af-44bebdc8349e" Name="q_xCaustic_Valve_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>201.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill valve open command Caustic</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill valve open command Caustic</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="8e4e2a09-1c4d-4035-ab8f-c352ae85e06e" Name="q_xWater_Stirrer_On" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>3.3</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill stirrer on process 1</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill stirrer on process 1</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="324d0116-5fae-4520-ad2a-7c65b4c11500" Name="q_xAcid_Stirrer_On" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>3.4</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill stirrer on process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill stirrer on process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="ab1ece20-0249-415d-9f59-19d43d1d85bb" Name="q_xAcid_Valve_Drain_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>151.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill valve drain open command  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill valve drain open command  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b1d5d37f-d92f-430e-9d24-e8d9b9cf192b" Name="q_xCaustic_Valve_Drain_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>201.1</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill valve drain open command Caustic</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill valve drain open command Caustic</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="f7982e43-a6d1-40e9-addf-ba5784e60cef" Name="q_wAcid_PID_Valve" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W160</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill tank PID valve control  Acid</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill tank PID valve control  Acid</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="28439895-943a-4dea-83ef-bc43fd2730ca" Name="q_wCaustic_PID_Valve" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W210</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill tank PID valve control Caustic</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill tank PID valve control Caustic</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="b91e17ff-1722-4bac-812d-e5fd5cd3b624" Name="q_xWater_Valve_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>101.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill valve open command Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill valve open command Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="d475b47c-ce85-46fb-82a9-b65b037b62ae" Name="q_xCaustic_Pump_Start" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>3.2</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill pump start operation process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill pump start operation process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="1699265d-809c-40de-80cd-4000967820d0" Name="q_xCaustic_Stirrer_On" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>3.5</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="9f7df149-8d24-4545-995b-76b63dbd3702" Name="q_xWater_Valve_Drain_Open" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Bool</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>101.1</Value>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="35f98f60-e6d7-4889-a499-95deb2b42e8c" Name="q_wWater_PID_Valve" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>Word</Value>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>W110</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill tank PID valve control Water</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill tank PID valve control Water</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />
              </InternalElement>
              <InternalElement ID="fdf37303-97b7-4a6e-9cb0-56e92577f47a" Name="VFD Equipment">
                <ExternalInterface ID="5073fd71-f4cf-441b-b422-a7d370c92b18" Name="i_stWater_Pump_VFD_Sts" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>"UDT_VFD_Sts"</Value>
                    <Attribute Name="Customized" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>510.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump frequency converter status process 1</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump frequency converter status process 1</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="81548cff-faae-469a-a8a3-0e5440b9e25f" Name="q_stWater_Pump_VFD_Cmd" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>"UDT_VFD_Cmd"</Value>
                    <Attribute Name="Customized" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>510.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill pump frequency converter command process 1</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill pump frequency converter command process 1</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="2d9b3ec3-6087-4ffd-9d6f-b5902475d4d5" Name="i_stAcid_Pump_VFD_Sts" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>"UDT_VFD_Sts"</Value>
                    <Attribute Name="Customized" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>520.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump frequency converter status process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump frequency converter status process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="afad0313-ff4a-4677-867e-59ec2b5d6433" Name="q_stAcid_Pump_VFD_Cmd" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>"UDT_VFD_Cmd"</Value>
                    <Attribute Name="Customized" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>520.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill pump frequency converter command process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill pump frequency converter command process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="c534a874-bd99-4fb5-acbd-8ac005331a3c" Name="i_stCaustic_Pump_VFD_Sts" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>"UDT_VFD_Sts"</Value>
                    <Attribute Name="Customized" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Input</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>530.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Input - Refill pump frequency converter status process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Input - Refill pump frequency converter status process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <ExternalInterface ID="53a97856-4e36-4568-98bf-dd852d4aa275" Name="q_stCaustic_Pump_VFD_Cmd" RefBaseClassPath="AutomationProjectConfigurationInterfaceClassLib/Tag">
                  <Attribute Name="DataType" AttributeDataType="xs:string">
                    <Value>"UDT_VFD_Cmd"</Value>
                    <Attribute Name="Customized" AttributeDataType="xs:boolean">
                      <Value>true</Value>
                    </Attribute>
                  </Attribute>
                  <Attribute Name="IoType" AttributeDataType="xs:string">
                    <Value>Output</Value>
                  </Attribute>
                  <Attribute Name="LogicalAddress" AttributeDataType="xs:string">
                    <Value>530.0</Value>
                  </Attribute>
                  <Attribute Name="Comment" AttributeDataType="xs:string">
                    <Value>Output - Refill pump frequency converter command process 2</Value>
                    <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                      <Value>Output - Refill pump frequency converter command process 2</Value>
                    </Attribute>
                  </Attribute>
                </ExternalInterface>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagTable" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/TagUserFolder" />
            </InternalElement>
            <InternalElement ID="4a97cc52-d7a9-4cdf-b5ce-5a598e63f34a" Name="CPU display_1">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="ec8c69ce-67bf-4559-bffe-74bb94042974" Name="Card reader/writer_1">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>4</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="5da16e4d-dda9-4388-93ec-e1c100a1bfa4" Name="OPC UA_1">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>254</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="f1a5344a-f71d-418e-abce-e25d643a823d" Name="PROFINET interface_1">
              <Attribute Name="Label" AttributeDataType="xs:string">
                <Value>X1</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>32768</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <InternalElement ID="7e2e9820-3126-4b2a-8b0d-85a4244a6ca5" Name="E1">
                <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                  <Value>255.255.255.0</Value>
                </Attribute>
                <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                  <Value>Project</Value>
                </Attribute>
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Ethernet</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>192.168.0.1</Value>
                </Attribute>
                <ExternalInterface ID="57b60aa6-644a-4d73-a64b-9b6a490ed33f" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
              </InternalElement>
              <InternalElement ID="843e8503-f7f3-4864-be1f-2c01dfbd8c71" Name="PROFINET IO-System">
                <Attribute Name="Number" AttributeDataType="xs:int">
                  <Value>100</Value>
                </Attribute>
                <ExternalInterface ID="40970bb4-6ba7-49cc-b082-6b42791a7778" Name="LogicalEndPoint_IoSystem" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/IoSystem" />
              </InternalElement>
              <InternalElement ID="8e3e5521-ca42-469d-9de7-1ade10f9753e" Name="Port_1">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P1 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>32769</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <InternalElement ID="46221607-4016-4820-9091-12ed1f560300" Name="Port_2">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P2 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>32770</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
        </InternalElement>
        <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
      </InternalElement>
      <InternalElement ID="93bc6bb5-3ee8-4383-857e-61dc6df9f70a" Name="SINAMICS G_1">
        <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
          <Value>System:Device.G120C-2</Value>
        </Attribute>
        <InternalElement ID="de5a679d-16d1-47e5-9931-72505065e3b7" Name="&#x9;_0">
          <Attribute Name="PositionNumber" AttributeDataType="xs:int">
            <Value>0</Value>
          </Attribute>
          <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
            <Value>false</Value>
          </Attribute>
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Rack.G120CPN-2</Value>
          </Attribute>
          <InternalElement ID="f907492b-ab76-4f49-88e1-75cc8f9d99e1" Name="Pump_Water">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>G120C PN</Value>
            </Attribute>
            <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
              <Value>HeadModule</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>OrderNumber:6SL3210-1KE14-3AF2</Value>
            </Attribute>
            <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
              <Value>4.7.10</Value>
            </Attribute>
            <InternalElement ID="60d6137b-4629-4087-9b55-a35a19aa4938" Name="Pump_Water">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="99ec31c5-f837-4af9-943a-e889aa7c4dcf" Name="PROFINET interface">
              <Attribute Name="Label" AttributeDataType="xs:string">
                <Value>X150</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <ExternalInterface ID="ea09d805-4f60-4eb5-8122-42ef25546f8d" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
              <InternalElement ID="f343f5a0-de1a-4261-b2a9-5e29b01573e6" Name="IE1">
                <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                  <Value>255.255.255.0</Value>
                </Attribute>
                <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                  <Value>Project</Value>
                </Attribute>
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Ethernet</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>192.168.0.101</Value>
                </Attribute>
                <ExternalInterface ID="384cb9b9-4b45-4e46-996d-bff9c9aae3c0" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
              </InternalElement>
              <InternalElement ID="952a4a76-abf4-4aec-b9a5-92a3b8e7c9d2" Name="Port_1">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P1 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <InternalElement ID="4ff0da10-0230-4ad3-95af-30fa466dba5c" Name="Port_2">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P2 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>2</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <InternalElement ID="506933e3-e436-481c-a08d-4ebdb8f4e159" Name="PM G120C">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
        </InternalElement>
        <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
      </InternalElement>
      <InternalElement ID="b3e5f52f-b157-44c4-b114-1dec7dcb27e6" Name="SINAMICS G_2">
        <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
          <Value>System:Device.G120C-2</Value>
        </Attribute>
        <InternalElement ID="62f8f1f0-8430-4092-a3ce-129ae2fdd009" Name="&#x9;_0">
          <Attribute Name="PositionNumber" AttributeDataType="xs:int">
            <Value>0</Value>
          </Attribute>
          <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
            <Value>false</Value>
          </Attribute>
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Rack.G120CPN-2</Value>
          </Attribute>
          <InternalElement ID="34ae57a8-866b-47d4-8631-0c15828dade1" Name="Pump_Acid">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>G120C PN</Value>
            </Attribute>
            <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
              <Value>HeadModule</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>OrderNumber:6SL3210-1KE14-3AF2</Value>
            </Attribute>
            <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
              <Value>4.7.10</Value>
            </Attribute>
            <InternalElement ID="3c401d32-d668-41ce-a3b5-b327a5a27f9d" Name="Pump_Acid">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="89487240-2e48-4049-aa41-d0c921469b32" Name="PROFINET interface">
              <Attribute Name="Label" AttributeDataType="xs:string">
                <Value>X150</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <ExternalInterface ID="1b48fac5-5f33-44ca-a50c-fc2abb267ad1" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
              <InternalElement ID="8d15f0b7-8f4b-4dd5-a549-8f8064019b83" Name="IE1">
                <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                  <Value>255.255.255.0</Value>
                </Attribute>
                <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                  <Value>Project</Value>
                </Attribute>
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Ethernet</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>192.168.0.102</Value>
                </Attribute>
                <ExternalInterface ID="dddc8b34-67fa-4eb6-afe2-7b84ce176160" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
              </InternalElement>
              <InternalElement ID="14a77b97-6bb8-4d7d-8dd9-94b6e665229f" Name="Port_1">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P1 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <InternalElement ID="d780ccae-3652-4e8e-8fbf-9616c401c4ab" Name="Port_2">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P2 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>2</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <InternalElement ID="39f0985a-13f5-44cb-8c67-66dd6616272e" Name="PM G120C">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
        </InternalElement>
        <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
      </InternalElement>
      <InternalElement ID="10decb44-4a69-4c5b-8d80-868f799ecac8" Name="SINAMICS G_3">
        <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
          <Value>System:Device.G120C-2</Value>
        </Attribute>
        <InternalElement ID="674cdd0f-19f1-4dae-a065-e175e3e2fc0c" Name="&#x9;_0">
          <Attribute Name="PositionNumber" AttributeDataType="xs:int">
            <Value>0</Value>
          </Attribute>
          <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
            <Value>false</Value>
          </Attribute>
          <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
            <Value>System:Rack.G120CPN-2</Value>
          </Attribute>
          <InternalElement ID="149e238e-efa0-4029-a1f5-cebc623cbe1b" Name="Pump_Caustic">
            <Attribute Name="TypeName" AttributeDataType="xs:string">
              <Value>G120C PN</Value>
            </Attribute>
            <Attribute Name="DeviceItemType" AttributeDataType="xs:string">
              <Value>HeadModule</Value>
            </Attribute>
            <Attribute Name="PositionNumber" AttributeDataType="xs:int">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
              <Value>false</Value>
            </Attribute>
            <Attribute Name="TypeIdentifier" AttributeDataType="xs:string">
              <Value>OrderNumber:6SL3210-1KE14-3AF2</Value>
            </Attribute>
            <Attribute Name="FirmwareVersion" AttributeDataType="xs:string">
              <Value>4.7.10</Value>
            </Attribute>
            <InternalElement ID="08aa231c-35c8-441a-bc8f-aba9c5f63cc3" Name="Pump_Caustic">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>0</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <InternalElement ID="63572346-c5a6-47f4-8128-8209e1e992b5" Name="PROFINET interface">
              <Attribute Name="Label" AttributeDataType="xs:string">
                <Value>X150</Value>
              </Attribute>
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>1</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <ExternalInterface ID="318bbeb0-7109-4f3b-a5fb-4acd7c4b7427" Name="LogicalEndPoint_Interface" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
              <InternalElement ID="52c641b3-cab7-41b1-942d-11dd13efd54c" Name="IE1">
                <Attribute Name="SubnetMask" AttributeDataType="xs:string">
                  <Value>255.255.255.0</Value>
                </Attribute>
                <Attribute Name="IpProtocolSelection" AttributeDataType="xs:string">
                  <Value>Project</Value>
                </Attribute>
                <Attribute Name="Type" AttributeDataType="xs:string">
                  <Value>Ethernet</Value>
                </Attribute>
                <Attribute Name="NetworkAddress" AttributeDataType="xs:string">
                  <Value>192.168.0.103</Value>
                </Attribute>
                <ExternalInterface ID="a5230a88-8fed-48ae-a9bc-b813ddd7fc4a" Name="LogicalEndPoint_Node" RefBaseClassPath="CommunicationInterfaceClassLib/LogicalEndPoint" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Node" />
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationEthernetRoleClassLib/NodeEthernet" />
              </InternalElement>
              <InternalElement ID="38f121c0-659b-473b-af4e-72f60a6e589e" Name="Port_1">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P1 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>1</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <InternalElement ID="50aa7398-37d8-41b7-9843-3467dee6aa39" Name="Port_2">
                <Attribute Name="Label" AttributeDataType="xs:string">
                  <Value>P2 R</Value>
                </Attribute>
                <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                  <Value>2</Value>
                </Attribute>
                <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                  <Value>true</Value>
                </Attribute>
                <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationPort" />
              </InternalElement>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/CommunicationInterface" />
            </InternalElement>
            <InternalElement ID="5ad960f4-3801-490f-adf8-fb13b866ba21" Name="PM G120C">
              <Attribute Name="PositionNumber" AttributeDataType="xs:int">
                <Value>3</Value>
              </Attribute>
              <Attribute Name="BuiltIn" AttributeDataType="xs:boolean">
                <Value>true</Value>
              </Attribute>
              <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
            </InternalElement>
            <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
          </InternalElement>
          <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/DeviceItem" />
        </InternalElement>
        <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/Device" />
      </InternalElement>
      <SupportedRoleClass RefRoleClassPath="AutomationProjectConfigurationRoleClassLib/AutomationProject" />
      <InternalLink Name="Link To Subnet_1" RefPartnerSideA="7e2e9820-3126-4b2a-8b0d-85a4244a6ca5:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To Subnet_2" RefPartnerSideA="f343f5a0-de1a-4261-b2a9-5e29b01573e6:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To Subnet_3" RefPartnerSideA="8d15f0b7-8f4b-4dd5-a549-8f8064019b83:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To Subnet_4" RefPartnerSideA="52c641b3-cab7-41b1-942d-11dd13efd54c:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To Subnet_5" RefPartnerSideA="1cdba147-2c35-4765-aa2a-835d1636013c:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To Subnet_6" RefPartnerSideA="fb969a2b-d5b3-4dc5-bdea-94ce321113c9:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To Subnet_7" RefPartnerSideA="9c0f2637-789d-4308-a4e3-9b09af4e28c0:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To Subnet_8" RefPartnerSideA="3e19b14d-aa5a-4a44-b387-42eed1003863:LogicalEndPoint_Node" RefPartnerSideB="3d3c2135-2165-43ca-ae32-d68ae81df897:LogicalEndPoint_Subnet" />
      <InternalLink Name="Link To IoSystem_1" RefPartnerSideA="99ec31c5-f837-4af9-943a-e889aa7c4dcf:LogicalEndPoint_Interface" RefPartnerSideB="843e8503-f7f3-4864-be1f-2c01dfbd8c71:LogicalEndPoint_IoSystem" />
      <InternalLink Name="Link To IoSystem_2" RefPartnerSideA="89487240-2e48-4049-aa41-d0c921469b32:LogicalEndPoint_Interface" RefPartnerSideB="843e8503-f7f3-4864-be1f-2c01dfbd8c71:LogicalEndPoint_IoSystem" />
      <InternalLink Name="Link To IoSystem_3" RefPartnerSideA="63572346-c5a6-47f4-8128-8209e1e992b5:LogicalEndPoint_Interface" RefPartnerSideB="843e8503-f7f3-4864-be1f-2c01dfbd8c71:LogicalEndPoint_IoSystem" />
      <InternalLink Name="Link To IoSystem_4" RefPartnerSideA="2acd91e2-92c8-4e92-befe-71258b301283:LogicalEndPoint_Interface" RefPartnerSideB="843e8503-f7f3-4864-be1f-2c01dfbd8c71:LogicalEndPoint_IoSystem" />
      <InternalLink Name="Link To IoSystem_5" RefPartnerSideA="9341cff7-d417-415d-b49e-fa9d8ebd7bcf:LogicalEndPoint_Interface" RefPartnerSideB="843e8503-f7f3-4864-be1f-2c01dfbd8c71:LogicalEndPoint_IoSystem" />
      <InternalLink Name="Link To IoSystem_6" RefPartnerSideA="69b815ff-f5f4-443d-a033-e13046356334:LogicalEndPoint_Interface" RefPartnerSideB="843e8503-f7f3-4864-be1f-2c01dfbd8c71:LogicalEndPoint_IoSystem" />
      <InternalLink Name="Link To IoSystem_7" RefPartnerSideA="65a4ff4c-7cb9-463e-a8d0-f8e0f5e61ec7:LogicalEndPoint_Interface" RefPartnerSideB="843e8503-f7f3-4864-be1f-2c01dfbd8c71:LogicalEndPoint_IoSystem" />
      <InternalLink Name="Link To Tag_1" RefPartnerSideA="4e054018-a829-4b3f-9268-fe3350c6ab78:Channel_DI_0" RefPartnerSideB="6c6ec557-cefb-47b4-80b4-8a7a81435d70:i_xButton_Start" />
      <InternalLink Name="Link To Tag_2" RefPartnerSideA="4e054018-a829-4b3f-9268-fe3350c6ab78:Channel_DI_1" RefPartnerSideB="6c6ec557-cefb-47b4-80b4-8a7a81435d70:i_xButton_Stop" />
      <InternalLink Name="Link To Tag_3" RefPartnerSideA="4e054018-a829-4b3f-9268-fe3350c6ab78:Channel_DI_2" RefPartnerSideB="6c6ec557-cefb-47b4-80b4-8a7a81435d70:i_xButton_Reset" />
      <InternalLink Name="Link To Tag_4" RefPartnerSideA="587e4560-f7d2-46b2-bd2f-fc2297a15031:Channel_DI_0" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xWater_Pump_MCB" />
      <InternalLink Name="Link To Tag_5" RefPartnerSideA="587e4560-f7d2-46b2-bd2f-fc2297a15031:Channel_DI_1" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xAcid_Pump_MCB" />
      <InternalLink Name="Link To Tag_6" RefPartnerSideA="587e4560-f7d2-46b2-bd2f-fc2297a15031:Channel_DI_2" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xCaustic_Pump_MCB" />
      <InternalLink Name="Link To Tag_7" RefPartnerSideA="4da56342-866a-4ef8-92a5-64d5b27a5c48:Channel_DO_0" RefPartnerSideB="0ba8c11d-59b3-4531-a800-d5b338ca2ecd:q_xLamp_Red" />
      <InternalLink Name="Link To Tag_8" RefPartnerSideA="4da56342-866a-4ef8-92a5-64d5b27a5c48:Channel_DO_1" RefPartnerSideB="0ba8c11d-59b3-4531-a800-d5b338ca2ecd:q_xLamp_Orange" />
      <InternalLink Name="Link To Tag_9" RefPartnerSideA="4da56342-866a-4ef8-92a5-64d5b27a5c48:Channel_DO_2" RefPartnerSideB="0ba8c11d-59b3-4531-a800-d5b338ca2ecd:q_xLamp_White" />
      <InternalLink Name="Link To Tag_10" RefPartnerSideA="4da56342-866a-4ef8-92a5-64d5b27a5c48:Channel_DO_3" RefPartnerSideB="0ba8c11d-59b3-4531-a800-d5b338ca2ecd:q_xLamp_Blue" />
      <InternalLink Name="Link To Tag_11" RefPartnerSideA="4da56342-866a-4ef8-92a5-64d5b27a5c48:Channel_DO_4" RefPartnerSideB="0ba8c11d-59b3-4531-a800-d5b338ca2ecd:q_xHorn" />
      <InternalLink Name="Link To Tag_12" RefPartnerSideA="6abe8983-ba7f-47c9-9499-673a3bf85432:Channel_DO_0" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xWater_Pump_Start" />
      <InternalLink Name="Link To Tag_13" RefPartnerSideA="6abe8983-ba7f-47c9-9499-673a3bf85432:Channel_DO_1" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xAcid_Pump_Start" />
      <InternalLink Name="Link To Tag_14" RefPartnerSideA="6abe8983-ba7f-47c9-9499-673a3bf85432:Channel_DO_2" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xCaustic_Pump_Start" />
      <InternalLink Name="Link To Tag_15" RefPartnerSideA="6abe8983-ba7f-47c9-9499-673a3bf85432:Channel_DO_3" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xWater_Stirrer_On" />
      <InternalLink Name="Link To Tag_16" RefPartnerSideA="6abe8983-ba7f-47c9-9499-673a3bf85432:Channel_DO_4" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xAcid_Stirrer_On" />
      <InternalLink Name="Link To Tag_17" RefPartnerSideA="6abe8983-ba7f-47c9-9499-673a3bf85432:Channel_DO_5" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xCaustic_Stirrer_On" />
      <InternalLink Name="Link To Tag_18" RefPartnerSideA="d4413b58-f939-4cdb-acda-ee52357a0b16:Channel_DI_0" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xWater_Pump_LI" />
      <InternalLink Name="Link To Tag_19" RefPartnerSideA="d4413b58-f939-4cdb-acda-ee52357a0b16:Channel_DI_1" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xWater_Pump_Running" />
      <InternalLink Name="Link To Tag_20" RefPartnerSideA="d4413b58-f939-4cdb-acda-ee52357a0b16:Channel_DI_2" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xWater_Valve_Open" />
      <InternalLink Name="Link To Tag_21" RefPartnerSideA="d4413b58-f939-4cdb-acda-ee52357a0b16:Channel_DI_3" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xWater_Valve_Drain_Open" />
      <InternalLink Name="Link To Tag_22" RefPartnerSideA="2e7f391c-736f-4856-8dd8-bfef151f5a40:Channel_DO_0" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xWater_Valve_Open" />
      <InternalLink Name="Link To Tag_23" RefPartnerSideA="2e7f391c-736f-4856-8dd8-bfef151f5a40:Channel_DO_1" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xWater_Valve_Drain_Open" />
      <InternalLink Name="Link To Tag_24" RefPartnerSideA="72bda7cd-e0d1-4a1b-a9d2-a67ef81e70c1:Channel_AI_0" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_wWater_Tank_ActLevel" />
      <InternalLink Name="Link To Tag_25" RefPartnerSideA="72bda7cd-e0d1-4a1b-a9d2-a67ef81e70c1:Channel_AI_1" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_wWater_Tank_ActTemperature" />
      <InternalLink Name="Link To Tag_26" RefPartnerSideA="7815b466-6896-4153-9cc0-f8a1ba2ff694:Channel_AO_0" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_wWater_PID_Valve" />
      <InternalLink Name="Link To Tag_27" RefPartnerSideA="d28f54bb-16cc-4b0b-a788-014d70f95a9f:Channel_DI_0" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xAcid_Pump_LI" />
      <InternalLink Name="Link To Tag_28" RefPartnerSideA="d28f54bb-16cc-4b0b-a788-014d70f95a9f:Channel_DI_1" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xAcid_Pump_Running" />
      <InternalLink Name="Link To Tag_29" RefPartnerSideA="d28f54bb-16cc-4b0b-a788-014d70f95a9f:Channel_DI_2" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xAcid_Valve_Open" />
      <InternalLink Name="Link To Tag_30" RefPartnerSideA="d28f54bb-16cc-4b0b-a788-014d70f95a9f:Channel_DI_3" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xAcid_Valve_Drain_Open" />
      <InternalLink Name="Link To Tag_31" RefPartnerSideA="c7b969ef-6b1b-4109-9b58-de32756182a3:Channel_DO_0" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xAcid_Valve_Open" />
      <InternalLink Name="Link To Tag_32" RefPartnerSideA="c7b969ef-6b1b-4109-9b58-de32756182a3:Channel_DO_1" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xAcid_Valve_Drain_Open" />
      <InternalLink Name="Link To Tag_33" RefPartnerSideA="d9b55dd1-ecb0-4bce-b8ae-f497ea91541e:Channel_AI_0" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_wAcid_Tank_ActLevel" />
      <InternalLink Name="Link To Tag_34" RefPartnerSideA="d9b55dd1-ecb0-4bce-b8ae-f497ea91541e:Channel_AI_1" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_wAcid_Tank_ActTemperature" />
      <InternalLink Name="Link To Tag_35" RefPartnerSideA="4b4660c6-2c54-49a8-9c5c-4e3f14e66b0c:Channel_AO_0" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_wAcid_PID_Valve" />
      <InternalLink Name="Link To Tag_36" RefPartnerSideA="bf7fca94-9ffb-456a-8c27-9128b781e505:Channel_DI_0" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xCaustic_Pump_LI" />
      <InternalLink Name="Link To Tag_37" RefPartnerSideA="bf7fca94-9ffb-456a-8c27-9128b781e505:Channel_DI_1" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xCaustic_Pump_Running" />
      <InternalLink Name="Link To Tag_38" RefPartnerSideA="bf7fca94-9ffb-456a-8c27-9128b781e505:Channel_DI_2" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xCaustic_Valve_Open" />
      <InternalLink Name="Link To Tag_39" RefPartnerSideA="bf7fca94-9ffb-456a-8c27-9128b781e505:Channel_DI_3" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_xCaustic_Valve_Drain_Open" />
      <InternalLink Name="Link To Tag_40" RefPartnerSideA="3471d747-c424-4e5e-8dc0-bf82cafe0650:Channel_DO_0" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xCaustic_Valve_Open" />
      <InternalLink Name="Link To Tag_41" RefPartnerSideA="3471d747-c424-4e5e-8dc0-bf82cafe0650:Channel_DO_1" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_xCaustic_Valve_Drain_Open" />
      <InternalLink Name="Link To Tag_42" RefPartnerSideA="adf5adb4-054c-4f28-9877-7900ad13be14:Channel_AI_0" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_wCaustic_Tank_ActLevel" />
      <InternalLink Name="Link To Tag_43" RefPartnerSideA="adf5adb4-054c-4f28-9877-7900ad13be14:Channel_AI_1" RefPartnerSideB="bda93224-85a8-44f4-b54b-053119dd1906:i_wCaustic_Tank_ActTemperature" />
      <InternalLink Name="Link To Tag_44" RefPartnerSideA="1729fa9d-1bbb-45a8-a703-676b9c8b4de5:Channel_AO_0" RefPartnerSideB="ba4fb687-94dd-4c47-845a-d1f166ef90d0:q_wCaustic_PID_Valve" />
    </InternalElement>
  </InstanceHierarchy>
</CAEXFile>